# Jährliche Wartungsanleitung & Wartungsprotokoll – Panasonic Aquarea (Generation J)

**Anlage:** Panasonic Aquarea Monoblock (Generation J, 3 kW Heizstab)
**Wartungsintervall:** 1x jährlich (idealerweise im Herbst vor Beginn der Heizperiode)

---

## Teil 1: Schritt-für-Schritt-Wartungsanleitung

> ⚠️ **Sicherheitshinweis:** Bei geöffneter Frontabdeckung liegen im Schaltkasten lebensgefährliche Netzspannungen an. Berühren Sie ausschließlich isolierte Schalter, Prüftasten und Bedienelemente – niemals Klemmen, Platinen oder Drähte.

### 1. Vorbereitung
- [ ] Wärmepumpe an der Fernbedienung über die **Ein-/Aus-Taste** ausschalten (Standby, grüne LED erlischt).
- [ ] Sicherungen im Hausverteiler **eingeschaltet lassen** (für den FI-Test erforderlich).
- [ ] Rechte Frontabdeckung des Außengeräts abschrauben und vorsichtig abnehmen.

### 2. Elektrische Prüfung (FI-Schutzschalter / RCCB)
- [ ] **Zuerst Power Supply 2 (3-kW-Heizstab):** Kleine **„T“ / „TEST“-Taste** drücken → Kippschalter muss sofort auf `OFF` springen.
- [ ] **Danach Power Supply 1 (Hauptversorgung):** Kleine **„T“ / „TEST“-Taste** drücken → Kippschalter muss sofort auf `OFF` springen.
- [ ] **10–20 Sekunden warten** (Kondensatoren entladen sich).
- [ ] **Strom ausschalten** Sicherungen (H1, H2) im Zählerschrank ausschalten.
- [ ] **Zuerst Power Supply 1** wieder auf `ON` stellen.
- [ ] **Danach Power Supply 2** wieder auf `ON` stellen.

### 3. Hydraulik & Sicherheit im Gerät
- [ ] **Sicherheitsventil (3 bar, links unten):** Weißen Hebel kurz in die waagerechte Position drücken, bis hörbar Wasser/Luft über den schwarzen Ablaufschlauch austritt, dann sofort wieder nach unten klappen. Nach 10–15 Minuten prüfen, ob der Schlauch komplett trocken ist (nicht mehr nachtropft).
- [ ] **Automatischer Schnellentlüfter (oben am Behälter):** Sichtprüfung auf Dichtheit/Trockenheit. Prüfen, ob die schwarze Kappe leicht geöffnet ist (1–2 Umdrehungen locker).
- [ ] **Magnet-Schmutzfilter (Rücklauf):**
  1. Beide grauen Absperrhähne um 90° drehen (senkrecht auf `S` / Shut).
  2. Eimer/Lappen unterlegen, Metallspange unten herausziehen, Messingdeckel samt Magnetstab entnehmen und unter fließendem Wasser reinigen.
  3. Deckel wieder einsetzen, mit Metallspange sichern und **beide grauen Hähne wieder waagerecht auf `O` (Open) drehen**.
- [ ] **Externer Schlammabscheider (Hausverrohrung / Rücklauf):** Magnetmanschette abziehen, Eimer unterhalten, Ablasshahn für ca. 2–3 Sekunden öffnen, bis klares Wasser austritt, wieder schließen und Magnetmanschette aufstecken.


### 4. Sichtprüfung am Außengerät (Verdampfer & Kondensat)
- [ ] **Verdampferlamellen (Rück- und Seitenwand):** Auf Laub, Pollen, Spinnweben und Staub prüfen. Bei Bedarf vorsichtig mit weicher Bürste/Staubsauger **entlang der Lamellen** (niemals quer!) reinigen oder sanft mit Gartenschlauch abspülen (keinen Hochdruckreiniger verwenden).
- [ ] **Bodenwanne & Kondensatablauf:** Laub und Schmutz aus der Bodenwanne entfernen und sicherstellen, dass die Ablauföffnungen frei sind.
- [ ] **Lüfter & Leitungen:** Prüfen, ob das Lüfterrad frei dreht und die Rohrisolierung unbeschädigt ist.
- [ ] **Strom einschalten** Sicherungen (H1, H2) im Zählerschrank einschalten.

### 5. Inbetriebnahme
- [ ] **Anlagendruck prüfen:** Manometer kontrollieren. Sollbereich: **1,2 – 1,8 bar**; bei unter 1,0 bar Heizungswasser nach VDI 2035 nachfüllen. (Hahn der Zuleitung an Nachfülleinrichtung öffnen, Druck prüfen und Hahn der Zuleitung wieder schließen. Anderen Hahn offen lassen!)
- [ ] **Wärmepumpe einschalten:** Ein-/Aus-Taste drücken (grüne LED leuchtet).
- [ ] **Fehlerspeicher & Durchfluss prüfen:**
  - Menü (`≡`) → `Systemprüfung` → `Fehlerverlauf` (muss leer sein).
  - Menü (`≡`) → `Systeminformationen` → `Pumpenfließrate` (Soll: ca. 15–25 l/min).
- [ ] **Gehäuse schließen:** Frontabdeckung wieder montieren und festschrauben.

### 6. Halbjährlicher Saison-Check (Mitte April / Mitte Oktober)
- [ ] **Mitte April:** Wochentimer auf **Sommer-Zeitplan** umstellen + **Thermostat am Keller-Heizkörper zudrehen** (Schwitzwasserschutz bei 18 °C Kühlvorlauf).
- [ ] **Mitte Oktober:** Wochentimer auf **Winter-Zeitplan** umstellen + **Thermostat am Keller-Heizkörper wieder öffnen**.

---

# Wartungsprotokolle

### Vorlage für nächste Wartung (Herbst 2027)

| Prüfpunkt                           | Status | Messwert / Bemerkung            |
| :---------------------------------- | :----: | :------------------------------ |
| **FI-Schutzschalter (PS 2 & PS 1)** | [ ] OK |                                 |
| **Sicherheitsventil (3 bar)**       | [ ] OK |                                 |
| **Automatischer Schnellentlüfter**  | [ ] OK |                                 |
| **Magnet-Schmutzfilter gereinigt**  | [ ] OK |                                 |
| **Externer Schlammabscheider**      | [ ] OK |                                 |
| **Verdampfer & Kondensatablauf**    | [ ] OK |                                 |
| **Entlüftung gelaufen**             | [ ] OK | Manuell über separate Anleitung |
| **Anlagendruck (Manometer)**        | [ ] OK | _____ bar                       |
| **Pumpenfließrate**                 | [ ] OK | _____ l/min                     |
| **Fehlerspeicher**                  | [ ] OK |                                 |
| **Verdichter-Stunden / Starts**     | ℹ️ Info | _____ h / _____ Starts          |
| **Heizstab-Stunden (Heiz / WW)**    | ℹ️ Info | _____ h / _____ h               |
| **Jahres-COP / Verbrauch**          | ℹ️ Info | COP _____ / _____ kWh           |

---

### Wartung vom 21.11.2026 (Durchgeführt)

| Prüfpunkt                           |   Status   | Messwert / Bemerkung                                                       |
| :---------------------------------- | :--------: | :------------------------------------------------------------------------- |
| **FI-Schutzschalter (PS 2 & PS 1)** |    ✅ OK    | Beide Schalter lösen sauber aus und lassen sich einschalten                |
| **Sicherheitsventil (3 bar)**       |    ✅ OK    | Kurz gelüftet (Wasser/Luft entwichen), schließt wieder dicht               |
| **Automatischer Schnellentlüfter**  |    ✅ OK    | Trocken, Kappe leicht geöffnet                                             |
| **Magnet-Schmutzfilter**            |    ✅ OK    | Gereinigt, Magnetstab gesäubert, Absperrhähne auf `O`                      |
| **Externer Schlammabscheider**      |    ✅ OK    | Magnet abgezogen & kurz gespült                                            |
| **Verdampfer & Kondensatablauf**    |    ✅ OK    | Außengeräte gereinigt und Filz wegen Vibrationen verbaut.                  |
| **Entlüftung gelaufen**             |    ✅ OK    | Manuell über separate Anleitung                                            |
| **Anlagendruck (Manometer)**        |    ✅ OK    | **1,45 bar** (Idealbereich 1,2–1,8 bar)                                    |
| **Pumpenfließrate**                 |    ✅ OK    | **21,2 l/min** (freier Durchfluss)                                         |
| **Fehlerspeicher**                  |    ✅ OK    | Keine Fehler vorhanden                                                     |
| **Verdichter-Betriebsstunden**      |   ℹ️ Info   | **19.903 h**                                                               |
| **Verdichter-Starts**               |   ℹ️ Info   | **34.754 Starts** (Ø 34 Min./Takt)                                         |
| **Heizstab-Betriebsstunden**        |   ℹ️ Info   | **224 h** (Heizen) / **46 h** (Warmwasser)                                 |
| **Jahres-COP (Gesamt)**             |   ✅ Top    | **5,1** (10.824 kWh Erzeugung / 2.092 kWh Verbrauch)                       |
| **Parameter-Optimierung**           | ✅ Erledigt | Heizkurve `-10 °C` → `35 °C`, Heiz-AUS `16 °C`, ΔT `4 °C`, WW-Diff `-6 °C` |

---

## 2. Ausgelesene Betriebsdaten & Jahresstatistik
- **Verdichter-Betriebsstunden:** 19.903 h
- **Verdichter-Starts:** 34.754 Starts (Ø ca. 34 Min. Laufzeit pro Takt)
- **Heizstab-Laufzeit (3 kW):** 224 h (Heizen) / 46 h (Warmwasser)

### Jahresbilanz (ca.)

| Bereich        | Wärmeerzeugung | Stromverbrauch |   COP    |
| :------------- | :------------: | :------------: | :------: |
| **Gesamt**     |   10.824 kWh   |   2.092 kWh    | **5,1**  |
| **Heizen**     |   6.385 kWh    |   1.262 kWh    | **5,0**  |
| **Warmwasser** |   2.883 kWh    |    690 kWh     | **4,1**  |
| **Kühlen**     |   1.556 kWh    |    140 kWh     | **11,1** |

---
