

# Heizkreise über die Wärmepumpe entlüften (Panasonic Aquarea Gen J)

> ⚠️ **Wichtiger Hinweis:** Im Menü **Aktor-Test** sind interne Schutzfunktionen deaktiviert. Stellen Sie nach dem Spülen unbedingt beide Pumpen wieder auf **`AUS`**, bevor Sie das Menü verlassen.

---

## 1. Vorbereitung
- [ ] **Alle Heizkreise öffnen:** Sämtliche Einzelraumregler (Raumthermostate) sowie das Thermostatventil am Keller-Heizkörper auf Maximum stellen.
- [ ] **5 Minuten warten:** Warten, bis alle elektrischen Stellantriebe an den Heizkreisverteilern vollständig aufgefahren sind.
- [ ] **Wärmepumpe ausschalten:** Anlage an der Fernbedienung über die **Ein-/Aus-Taste** (unten rechts) in den Standby schalten (grüne LED erlischt).
- [ ] **Automatischen Schnellentlüfter prüfen:** Sicherstellen, dass die schwarze Kappe am automatischen Schnellentlüfter in der Wärmepumpe leicht geöffnet ist (ca. 1–2 Umdrehungen locker).

---

## 2. Verstecktes Wartungsmenü öffnen
- [ ] Auf dem Startbildschirm folgende **3 Tasten gleichzeitig für ca. 5 Sekunden** gedrückt halten:
  1. **Zurück-Taste** (oben links, gebogener Pfeil)
  2. **Enter-Taste** (Mitte, rechtwinkliger Pfeil)
  3. **Pfeil-nach-rechts-Taste** (Mitte rechts)
- [ ] Das **Wartungsmenü** erscheint im Display.

---

## 3. Primär- und Sekundärkreis spülen (Aktor-Test)

### Schritt A: Interne Wärmepumpen-Pumpe starten (Primärkreis)
- [ ] Im Wartungsmenü den Punkt **`Aktor-Test`** auswählen und mit **Enter** bestätigen.
- [ ] Den Punkt **`Pumpe`** auswählen und mit **Enter** bestätigen.
- [ ] Den Wert von `AUS` auf **`EIN`** umstellen und mit **Enter** bestätigen (die interne Umwälzpumpe läuft nun mit voller Leistung, ca. `49–50 l/min`; Kompressor und Heizstab bleiben aus).

### Schritt B: Externe Heizkreispumpe starten (Sekundärkreis / R&F Optiline)
- [ ] Mit der **Zurück-Taste** eine Ebene zurück ins Menü **`Aktor-Test`** gehen (`Pumpe` läuft im Hintergrund weiter).
- [ ] Den Punkt **`Zusätzliche Pumpe`** auswählen und mit **Enter** bestätigen.
- [ ] Den Wert von `AUS` auf **`EIN`** umstellen und mit **Enter** bestätigen (das Display der externen **R&F Optiline** auf der Pumpengruppe schaltet sich ein und fördert das Wasser durch die Fußbodenheizkreise).

### Schritt C: Spüldauer & Druckimpuls
- [ ] Beide Pumpen **10–15 Minuten** laufen lassen, damit Luftblasen aus dem Primär- und Sekundärkreis zum automatischen Schnellentlüfter gespült werden.
- [ ] *(Optional)* Zwischendurch die jeweilige Pumpe 1–2× kurz für 5 Sekunden auf `AUS` und wieder auf `EIN` stellen, um hartnäckige Luftblasen durch den Druckimpuls zu lösen.

---

## 4. Abschluss & Wiederinbetriebnahme
- [ ] Im Menü **`Aktor-Test`** den Punkt **`Zusätzliche Pumpe`** wieder auf **`AUS`** stellen und mit **Enter** bestätigen.
- [ ] Den Punkt **`Pumpe`** auswählen, ebenfalls wieder auf **`AUS`** stellen und mit **Enter** bestätigen.
- [ ] Mehrmals die **Zurück-Taste** (oben links) drücken, bis wieder der normale Startbildschirm angezeigt wird.
- [ ] **Anlagendruck prüfen:** Manometer kontrollieren (Sollbereich: **1,2 – 1,8 bar**; durch entwichene Luft kann der Druck um ca. 0,05–0,1 bar gesunken sein).
- [ ] **Wärmepumpe einschalten:** Ein-/Aus-Taste drücken (grüne LED leuchtet) und Raumthermostate anschließend wieder auf die gewohnte Wunschtemperatur zurückstellen.
